<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>...handle 3-Winding Transformers · PowerSystems.jl</title><meta name="title" content="...handle 3-Winding Transformers · PowerSystems.jl"/><meta property="og:title" content="...handle 3-Winding Transformers · PowerSystems.jl"/><meta property="twitter:title" content="...handle 3-Winding Transformers · PowerSystems.jl"/><meta name="description" content="Documentation for PowerSystems.jl."/><meta property="og:description" content="Documentation for PowerSystems.jl."/><meta property="twitter:description" content="Documentation for PowerSystems.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSystems.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerSystems.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/creating_system/">Create and Explore a Power <code>System</code></a></li><li><a class="tocitem" href="../../tutorials/manipulating_datasets/">Manipulating Data Sets</a></li><li><a class="tocitem" href="../../tutorials/working_with_time_series/">Working with Time Series</a></li><li><a class="tocitem" href="../../tutorials/add_dynamic_data/">Adding Data for Dynamic Simulations</a></li></ul></li><li><span class="tocitem">How to...</span><ul><li><input class="collapse-toggle" id="menuitem-3-1" type="checkbox"/><label class="tocitem" for="menuitem-3-1"><span class="docs-label">...import data</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parse_matpower_psse/">Parse a MATPOWER or PSS/e file</a></li><li><a class="tocitem" href="../parse_dynamic_data/">Parse PSS/e dynamic data</a></li><li><a class="tocitem" href="../build_system_with_files/">Build a <code>System</code> using .csv files</a></li><li><a class="tocitem" href="../serialize_data/">Save and read data with a JSON</a></li></ul></li><li><a class="tocitem" href="../add_component_natural_units/">...add a component using natural units (MW)</a></li><li><a class="tocitem" href="../use_context_managers/">...use context managers for bulk operations</a></li><li><a class="tocitem" href="../adding_additional_fields/">...add additional data to a component</a></li><li><input class="collapse-toggle" id="menuitem-3-5" type="checkbox"/><label class="tocitem" for="menuitem-3-5"><span class="docs-label">...add time-series data</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parse_ts_from_csvs/">Parse time series data from .csv files</a></li><li><a class="tocitem" href="../improve_ts_performance/">Improve performance with time series data</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-6" type="checkbox"/><label class="tocitem" for="menuitem-3-6"><span class="docs-label">...add cost data</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../add_cost_curve/">Add an Operating Cost</a></li><li><a class="tocitem" href="../market_bid_cost/">Add a market bid</a></li><li><a class="tocitem" href="../create_system_with_source_import_export_cost/">Add costs for imported/exported power</a></li><li><a class="tocitem" href="../add_fuel_curve_timeseries/">Add time series fuel costs</a></li></ul></li><li><a class="tocitem" href="../add_new_types/">...customize or add a new Type</a></li><li><a class="tocitem" href="../create_hydro_datasets/">...define hydro generators with reservoirs</a></li><li class="is-active"><a class="tocitem" href>...handle 3-Winding Transformers</a><ul class="internal"><li><a class="tocitem" href="#The-&quot;Starbus&quot;-Representation"><span>The &quot;Starbus&quot; Representation</span></a></li><li><a class="tocitem" href="#Representing-3-winding-transformer-PSSe-Data-in-PowerSystems.jl"><span>Representing 3-winding transformer PSSe Data in <code>PowerSystems.jl</code></span></a></li><li><a class="tocitem" href="#Deriving-the-Equivalent-Star-Impedances-from-PSSe"><span>Deriving the Equivalent Star Impedances from PSSe</span></a></li></ul></li><li><a class="tocitem" href="../jump/">...use PowerSystems.jl with JuMP.jl</a></li><li><a class="tocitem" href="../reduce_repl_printing/">...reduce REPL printing</a></li><li><input class="collapse-toggle" id="menuitem-3-12" type="checkbox"/><label class="tocitem" for="menuitem-3-12"><span class="docs-label">...update to a new <code>PowerSystems.jl</code> version</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../migrating_to_psy5/">Migrate from version 4.0 to 5.0</a></li></ul></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../../explanation/system/">System</a></li><li><a class="tocitem" href="../../explanation/type_structure/">Type Structure</a></li><li><a class="tocitem" href="../../explanation/buses_type_explanation/">Understanding ACBusTypes</a></li><li><a class="tocitem" href="../../explanation/per_unit/">Per-unit Conventions</a></li><li><a class="tocitem" href="../../explanation/conforming_and_non_conforming_loads/">Conforming and Non-Conforming Loads</a></li><li><a class="tocitem" href="../../explanation/transformer_per_unit_models/">Transformer per unit transformations</a></li><li><a class="tocitem" href="../../explanation/time_series/">Time Series Data</a></li><li><a class="tocitem" href="../../explanation/dynamic_data/">Dynamic Devices</a></li><li><a class="tocitem" href="../../explanation/supplemental_attributes/">Supplemental Attributes</a></li></ul></li><li><span class="tocitem">Model Library</span><ul><li><input class="collapse-toggle" id="menuitem-5-1" type="checkbox"/><label class="tocitem" for="menuitem-5-1"><span class="docs-label">DynamicInverterComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Converter/">Converter</a></li><li><a class="tocitem" href="../../model_library/generated_DCSource/">DCSource</a></li><li><a class="tocitem" href="../../model_library/generated_Filter/">Filter</a></li><li><a class="tocitem" href="../../model_library/generated_FrequencyEstimator/">FrequencyEstimator</a></li><li><a class="tocitem" href="../../model_library/generated_InnerControl/">InnerControl</a></li><li><a class="tocitem" href="../../model_library/generated_OutputCurrentLimiter/">OutputCurrentLimiter</a></li><li><a class="tocitem" href="../../model_library/outer_control/">OuterControl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">StaticInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_FixedAdmittance/">FixedAdmittance</a></li><li><a class="tocitem" href="../../model_library/generated_InterruptiblePowerLoad/">InterruptiblePowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_InterruptibleStandardLoad/">InterruptibleStandardLoad</a></li><li><a class="tocitem" href="../../model_library/generated_ShiftablePowerLoad/">ShiftablePowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_ExponentialLoad/">ExponentialLoad</a></li><li><a class="tocitem" href="../../model_library/generated_MotorLoad/">MotorLoad</a></li><li><a class="tocitem" href="../../model_library/generated_PowerLoad/">PowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_StandardLoad/">StandardLoad</a></li><li><a class="tocitem" href="../../model_library/generated_SwitchedAdmittance/">SwitchedAdmittance</a></li><li><a class="tocitem" href="../../model_library/generated_FACTSControlDevice/">FACTSControlDevice</a></li><li><a class="tocitem" href="../../model_library/generated_HydroDispatch/">HydroDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_HydroPumpTurbine/">HydroPumpTurbine</a></li><li><a class="tocitem" href="../../model_library/generated_HydroTurbine/">HydroTurbine</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableDispatch/">RenewableDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableNonDispatch/">RenewableNonDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalMultiStart/">ThermalMultiStart</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalStandard/">ThermalStandard</a></li><li><a class="tocitem" href="../../model_library/generated_InterconnectingConverter/">InterconnectingConverter</a></li><li><a class="tocitem" href="../../model_library/generated_Source/">Source</a></li><li><a class="tocitem" href="../../model_library/generated_EnergyReservoirStorage/">EnergyReservoirStorage</a></li><li><a class="tocitem" href="../../model_library/generated_SynchronousCondenser/">SynchronousCondenser</a></li><li><a class="tocitem" href="../../model_library/hybrid_system/">HybridSystem</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Operating Costs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/thermal_generation_cost/">ThermalGenerationCost</a></li><li><a class="tocitem" href="../../model_library/hydro_generation_cost/">HydroGenerationCost</a></li><li><a class="tocitem" href="../../model_library/hydro_reservoir_cost/">HydroReservoirCost</a></li><li><a class="tocitem" href="../../model_library/renewable_generation_cost/">RenewableGenerationCost</a></li><li><a class="tocitem" href="../../model_library/storage_cost/">StorageCost</a></li><li><a class="tocitem" href="../../model_library/load_cost/">LoadCost</a></li><li><a class="tocitem" href="../../model_library/market_bid_cost/">MarketBidCost</a></li><li><a class="tocitem" href="../../model_library/import_export_cost/">ImportExportCost</a></li><li><a class="tocitem" href="../../model_library/offer_curve_cost/">OfferCurveCost</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Topology</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Area/">Area</a></li><li><a class="tocitem" href="../../model_library/generated_LoadZone/">LoadZone</a></li><li><a class="tocitem" href="../../model_library/generated_Arc/">Arc</a></li><li><a class="tocitem" href="../../model_library/generated_ACBus/">ACBus</a></li><li><a class="tocitem" href="../../model_library/generated_DCBus/">DCBus</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">DynamicInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_ActiveConstantPowerLoad/">ActiveConstantPowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_AggregateDistributedGenerationA/">AggregateDistributedGenerationA</a></li><li><a class="tocitem" href="../../model_library/generated_CSVGN1/">CSVGN1</a></li><li><a class="tocitem" href="../../model_library/generated_DynamicExponentialLoad/">DynamicExponentialLoad</a></li><li><a class="tocitem" href="../../model_library/generated_GenericDER/">GenericDER</a></li><li><a class="tocitem" href="../../model_library/generated_PeriodicVariableSource/">PeriodicVariableSource</a></li><li><a class="tocitem" href="../../model_library/generated_SimplifiedSingleCageInductionMachine/">SimplifiedSingleCageInductionMachine</a></li><li><a class="tocitem" href="../../model_library/generated_SingleCageInductionMachine/">SingleCageInductionMachine</a></li><li><a class="tocitem" href="../../model_library/dynamic_inverter/">Dynamic Inverter</a></li><li><a class="tocitem" href="../../model_library/dynamic_generator/">Dynamic Generator</a></li></ul></li><li><a class="tocitem" href="../../model_library/hydro_reservoir/">HydroReservoir</a></li><li><input class="collapse-toggle" id="menuitem-5-7" type="checkbox"/><label class="tocitem" for="menuitem-5-7"><span class="docs-label">Service</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AGC/">AGC</a></li><li><a class="tocitem" href="../../model_library/generated_ConstantReserveNonSpinning/">ConstantReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_VariableReserveNonSpinning/">VariableReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_TransmissionInterface/">TransmissionInterface</a></li><li><a class="tocitem" href="../../model_library/reserves/">Reserves</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-8" type="checkbox"/><label class="tocitem" for="menuitem-5-8"><span class="docs-label">Branch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_DiscreteControlledACBranch/">DiscreteControlledACBranch</a></li><li><a class="tocitem" href="../../model_library/generated_Line/">Line</a></li><li><a class="tocitem" href="../../model_library/generated_MonitoredLine/">MonitoredLine</a></li><li><a class="tocitem" href="../../model_library/generated_PhaseShiftingTransformer3W/">PhaseShiftingTransformer3W</a></li><li><a class="tocitem" href="../../model_library/generated_Transformer3W/">Transformer3W</a></li><li><a class="tocitem" href="../../model_library/generated_PhaseShiftingTransformer/">PhaseShiftingTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_TapTransformer/">TapTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_Transformer2W/">Transformer2W</a></li><li><a class="tocitem" href="../../model_library/generated_TwoTerminalGenericHVDCLine/">TwoTerminalGenericHVDCLine</a></li><li><a class="tocitem" href="../../model_library/generated_TwoTerminalLCCLine/">TwoTerminalLCCLine</a></li><li><a class="tocitem" href="../../model_library/generated_TwoTerminalVSCLine/">TwoTerminalVSCLine</a></li><li><a class="tocitem" href="../../model_library/generated_AreaInterchange/">AreaInterchange</a></li><li><a class="tocitem" href="../../model_library/generated_TModelHVDCLine/">TModelHVDCLine</a></li><li><a class="tocitem" href="../../model_library/dynamic_branch/">Dynamic Lines</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-9" type="checkbox"/><label class="tocitem" for="menuitem-5-9"><span class="docs-label">DynamicGeneratorComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AVR/">AVR</a></li><li><a class="tocitem" href="../../model_library/generated_Machine/">Machine</a></li><li><a class="tocitem" href="../../model_library/generated_PSS/">PSS</a></li><li><a class="tocitem" href="../../model_library/generated_Shaft/">Shaft</a></li><li><a class="tocitem" href="../../model_library/generated_TurbineGov/">TurbineGov</a></li></ul></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../api/public/">Public API</a></li><li><a class="tocitem" href="../../api/glossary/">Glossary and Acronyms</a></li><li><a class="tocitem" href="../../api/type_tree/">Type Tree</a></li><li><a class="tocitem" href="../../api/valuecurve_options/"><code>ValueCurve</code> Options</a></li><li><a class="tocitem" href="../../api/enumerated_types/">Specifying the category of...</a></li><li><a class="tocitem" href="../../api/psse_models/">Supported PSS/e Models</a></li><li><a class="tocitem" href="../../api/citation/">Citation</a></li><li><input class="collapse-toggle" id="menuitem-6-8" type="checkbox"/><label class="tocitem" for="menuitem-6-8"><span class="docs-label">Developers</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../api/developer_guidelines/">Developer Guidelines</a></li><li><a class="tocitem" href="../../api/internal/">Internals</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">How to...</a></li><li class="is-active"><a href>...handle 3-Winding Transformers</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>...handle 3-Winding Transformers</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerSystems.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerSystems.jl/blob/main/docs/src/how_to/handle_3W_transformers.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="3wtdata"><a class="docs-heading-anchor" href="#3wtdata">Handle 3-winding transformer data</a><a id="3wtdata-1"></a><a class="docs-heading-anchor-permalink" href="#3wtdata" title="Permalink"></a></h1><p>PowerSystems.jl stores the topological data for the <a href="../../model_library/generated_Transformer3W/#Transformer3W"><code>Transformer3W</code></a> as the common equivalent circuit in the star (or wye) configuration. In this representation, the series impedances of each winding are transformed into an equivalent star network with a common star bus.</p><h2 id="The-&quot;Starbus&quot;-Representation"><a class="docs-heading-anchor" href="#The-&quot;Starbus&quot;-Representation">The &quot;Starbus&quot; Representation</a><a id="The-&quot;Starbus&quot;-Representation-1"></a><a class="docs-heading-anchor-permalink" href="#The-&quot;Starbus&quot;-Representation" title="Permalink"></a></h2><p>The resulting <span>$Z_{12}, Z_{23},$</span> and <span>$Z_{13}$</span> represent the series impedances in a star network. The common point of this star network is the conceptual &quot;starbus&quot; or internal neutral node. Each winding&#39;s terminal in the power system network is then connected to its corresponding impedance in this equivalent star.</p><div class="mermaid">graph TD
    subgraph Equivalent Star Circuit
        N((Neutral/Starbus))
        W1 --- Z1 --- N
        W2 --- Z2 --- N
        W3 --- Z3 --- N
    end</div><h2 id="Representing-3-winding-transformer-PSSe-Data-in-PowerSystems.jl"><a class="docs-heading-anchor" href="#Representing-3-winding-transformer-PSSe-Data-in-PowerSystems.jl">Representing 3-winding transformer PSSe Data in <code>PowerSystems.jl</code></a><a id="Representing-3-winding-transformer-PSSe-Data-in-PowerSystems.jl-1"></a><a class="docs-heading-anchor-permalink" href="#Representing-3-winding-transformer-PSSe-Data-in-PowerSystems.jl" title="Permalink"></a></h2><p>PSS®E represents a <a href="../../model_library/generated_Transformer3W/#Transformer3W"><code>Transformer3W</code></a> as a single element with a dedicated data record. This record contains several fields that define the transformer&#39;s characteristics and connections. The key information stored includes:</p><h3 id="Bus-Connections-in-Delta-configuration"><a class="docs-heading-anchor" href="#Bus-Connections-in-Delta-configuration">Bus Connections in Delta configuration</a><a id="Bus-Connections-in-Delta-configuration-1"></a><a class="docs-heading-anchor-permalink" href="#Bus-Connections-in-Delta-configuration" title="Permalink"></a></h3><ul><li>From Bus Number (I): The bus number connected to the primary winding.</li><li>To Bus Number (J): The bus number connected to the secondary winding.</li><li>Third Bus Number (K): The bus number connected to the tertiary winding.</li><li>Circuit Identifier (ID): An alphanumeric identifier to distinguish between multiple transformers connected between the same buses.</li><li>Impedance Data: PSS®E uses the concept of leakage impedances between the windings to model the transformer.</li></ul><p>It does not explicitly store the equivalent star (wye) impedances. Instead, it stores the following:</p><ul><li><p>Positive Sequence Impedance (R1-2, X1-2): Resistance and reactance between winding 1 (primary) and winding 2 (secondary) in per-unit on the transformer&#39;s base MVA.</p></li><li><p>Positive Sequence Impedance (R1-3, X1-3): Resistance and reactance between winding 1 (primary) and winding 3 (tertiary) in per-unit on the transformer&#39;s base MVA.</p></li><li><p>Positive Sequence Impedance (R2-3, X2-3): Resistance and reactance between winding 2 (secondary) and winding 3 (tertiary) in per-unit on the transformer&#39;s base MVA.</p></li><li><p>Star Bus Number: The star bus number is optional and it might be represented or not.</p></li></ul><h3 id="Magnetizing-Admittance"><a class="docs-heading-anchor" href="#Magnetizing-Admittance">Magnetizing Admittance</a><a id="Magnetizing-Admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Magnetizing-Admittance" title="Permalink"></a></h3><ul><li>Magnetizing Conductance (GMAG1): Core loss conductance in per-unit on the transformer&#39;s base MVA, usually referred to the primary winding.</li><li>Magnetizing Susceptance (BMAG1): Magnetizing susceptance in per-unit on the transformer&#39;s base MVA, usually referred to the primary winding.</li></ul><h3 id="Tap-Settings-and-Phase-Shift"><a class="docs-heading-anchor" href="#Tap-Settings-and-Phase-Shift">Tap Settings and Phase Shift</a><a id="Tap-Settings-and-Phase-Shift-1"></a><a class="docs-heading-anchor-permalink" href="#Tap-Settings-and-Phase-Shift" title="Permalink"></a></h3><ul><li>Winding 1 Tap Ratio (RATIO1): Tap ratio for the primary winding.</li><li>Winding 2 Tap Ratio (RATIO2): Tap ratio for the secondary winding.</li><li>Winding 3 Tap Ratio (RATIO3): Tap ratio for the tertiary winding.</li><li>Phase Shift (ANGLE1, ANGLE2, ANGLE3): Phase shift in degrees applied by each winding.</li></ul><h3 id="Winding-Ratings"><a class="docs-heading-anchor" href="#Winding-Ratings">Winding Ratings</a><a id="Winding-Ratings-1"></a><a class="docs-heading-anchor-permalink" href="#Winding-Ratings" title="Permalink"></a></h3><ul><li>Winding 1 MVA Base (SBASE1): Base apparent power for winding 1.</li><li>Winding 2 MVA Base (SBASE2): Base apparent power for winding 2.</li><li>Winding 3 MVA Base (SBASE3): Base apparent power for winding 3.</li><li>Nominal Voltages (WINDV1, WINDV2, WINDV3): Nominal voltage levels of each winding in kV.</li></ul><h3 id="Control-Information-(Optional)"><a class="docs-heading-anchor" href="#Control-Information-(Optional)">Control Information (Optional)</a><a id="Control-Information-(Optional)-1"></a><a class="docs-heading-anchor-permalink" href="#Control-Information-(Optional)" title="Permalink"></a></h3><p>For transformers with on-load tap changers (OLTCs) or phase shifters, additional data related to the control parameters (controlled bus, voltage setpoint, tap limits, etc.) would be included in the relevant control records, not directly within the transformer data record itself.</p><h2 id="Deriving-the-Equivalent-Star-Impedances-from-PSSe"><a class="docs-heading-anchor" href="#Deriving-the-Equivalent-Star-Impedances-from-PSSe">Deriving the Equivalent Star Impedances from PSSe</a><a id="Deriving-the-Equivalent-Star-Impedances-from-PSSe-1"></a><a class="docs-heading-anchor-permalink" href="#Deriving-the-Equivalent-Star-Impedances-from-PSSe" title="Permalink"></a></h2><p>In <code>PowerSystems.jl</code>, we explictly represent and store the <a href="../../model_library/generated_Transformer3W/#Transformer3W"><code>Transformer3W</code></a> as an equivalent star (wye) circuit with a common neutral point (often referred to conceptually as a &quot;starbus&quot;), we calculate the equivalent series impedance for each winding (<span>$Z_1, Z_2, Z_3$</span>) from the PSS®E Positive Sequence Impedance data (e.g., R1-2, X1-2, etc.) using the following formulas:</p><p class="math-container">\[\begin{aligned}
Z_1 &amp;= \frac{1}{2} (Z_{12} + Z_{13} - Z_{23}) \\
Z_2 &amp;= \frac{1}{2} (Z_{12} + Z_{23} - Z_{13}) \\
Z_3 &amp;= \frac{1}{2} (Z_{13} + Z_{23} - Z_{12})
\end{aligned}\]</p><p>Where:</p><ul><li><p class="math-container">\[Z_1\]</p>: Equivalent series impedance of winding 1, connected between its terminal and the neutral point of the equivalent star.</li><li><p class="math-container">\[Z_2\]</p>: Equivalent series impedance of winding 2, connected between its terminal and the neutral point of the equivalent star.</li><li><p class="math-container">\[Z_3\]</p>: Equivalent series impedance of winding 3, connected between its terminal and the neutral point of the equivalent star.</li></ul><p>We store the data from both representations (Delta and Wye) for completeness as well as the star bus used in the wye representation.</p><script type="module">import mermaid from 'https://cdn.jsdelivr.net/npm/mermaid@11/dist/mermaid.esm.min.mjs';
mermaid.initialize({
    startOnLoad: true,
    theme: "neutral"
});
</script></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../create_hydro_datasets/">« ...define hydro generators with reservoirs</a><a class="docs-footer-nextpage" href="../jump/">...use PowerSystems.jl with JuMP.jl »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Tuesday 20 January 2026 21:10">Tuesday 20 January 2026</span>. Using Julia version 1.12.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
