<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Power Flow · PowerSystems.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerSystems.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSystems.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../tutorials/intro_page/">Tutorials</a></li><li><span class="tocitem">Modeler Guide</span><ul><li><a class="tocitem" href="../type_structure/">Type Structure</a></li><li><a class="tocitem" href="../system/">System</a></li><li><a class="tocitem" href="../time_series/">Time Series Data</a></li><li><a class="tocitem" href="../example_dynamic_data/">Dynamic Devices</a></li><li><a class="tocitem" href="../system_dynamic_data/">Creating a System with Dynamic devices</a></li><li><a class="tocitem" href="../market_bid_cost/">PowerSystems <code>MarketBidCost</code></a></li><li><a class="tocitem" href="../generated_modeling_with_JuMP/">Modeling With Jump</a></li><li><a class="tocitem" href="../generated_network_matrices/">Network Matrices</a></li><li><a class="tocitem" href="../generated_parsing/">Parsing</a></li><li class="is-active"><a class="tocitem" href>Power Flow</a></li></ul></li><li><span class="tocitem">Model Developer Guide</span><ul><li><a class="tocitem" href="../../model_developer_guide/extending_parsing/">Extending Parsing</a></li><li><a class="tocitem" href="../../model_developer_guide/adding_custom_types/">Adding Types</a></li><li><a class="tocitem" href="../../model_developer_guide/generated_adding_additional_fields/">Adding Additional Fields</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_new_types/">Adding New Types</a></li><li><a class="tocitem" href="../../code_base_developer_guide/troubleshooting/">Troubleshooting</a></li></ul></li><li><span class="tocitem">Model Library</span><ul><li><input class="collapse-toggle" id="menuitem-7-1" type="checkbox"/><label class="tocitem" for="menuitem-7-1"><span class="docs-label">DeviceParameter</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_MarketBidCost/">MarketBidCost</a></li><li><a class="tocitem" href="../../model_library/generated_MultiStartCost/">MultiStartCost</a></li><li><a class="tocitem" href="../../model_library/generated_StorageManagementCost/">StorageManagementCost</a></li><li><a class="tocitem" href="../../model_library/generated_ThreePartCost/">ThreePartCost</a></li><li><a class="tocitem" href="../../model_library/generated_TwoPartCost/">TwoPartCost</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-2" type="checkbox"/><label class="tocitem" for="menuitem-7-2"><span class="docs-label">DynamicInverterComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Converter/">Converter</a></li><li><a class="tocitem" href="../../model_library/generated_DCSource/">DCSource</a></li><li><a class="tocitem" href="../../model_library/generated_Filter/">Filter</a></li><li><a class="tocitem" href="../../model_library/generated_FrequencyEstimator/">FrequencyEstimator</a></li><li><a class="tocitem" href="../../model_library/generated_InnerControl/">InnerControl</a></li><li><a class="tocitem" href="../../model_library/outer_control/">OuterControl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-3" type="checkbox"/><label class="tocitem" for="menuitem-7-3"><span class="docs-label">StaticInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_InterruptibleLoad/">InterruptibleLoad</a></li><li><a class="tocitem" href="../../model_library/generated_FixedAdmittance/">FixedAdmittance</a></li><li><a class="tocitem" href="../../model_library/generated_PowerLoad/">PowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_HydroDispatch/">HydroDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_HydroEnergyReservoir/">HydroEnergyReservoir</a></li><li><a class="tocitem" href="../../model_library/generated_HydroPumpedStorage/">HydroPumpedStorage</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableDispatch/">RenewableDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableFix/">RenewableFix</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalMultiStart/">ThermalMultiStart</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalStandard/">ThermalStandard</a></li><li><a class="tocitem" href="../../model_library/generated_Source/">Source</a></li><li><a class="tocitem" href="../../model_library/generated_HybridSystem/">HybridSystem</a></li><li><a class="tocitem" href="../../model_library/generated_BatteryEMS/">BatteryEMS</a></li><li><a class="tocitem" href="../../model_library/generated_GenericBattery/">GenericBattery</a></li><li><a class="tocitem" href="../../model_library/hybrid_device/">HybridSystem</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-4" type="checkbox"/><label class="tocitem" for="menuitem-7-4"><span class="docs-label">Topology</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Area/">Area</a></li><li><a class="tocitem" href="../../model_library/generated_LoadZone/">LoadZone</a></li><li><a class="tocitem" href="../../model_library/generated_Arc/">Arc</a></li><li><a class="tocitem" href="../../model_library/generated_Bus/">Bus</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-5" type="checkbox"/><label class="tocitem" for="menuitem-7-5"><span class="docs-label">DynamicInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/dynamic_inverter/">Dynamic Inverter</a></li><li><a class="tocitem" href="../../model_library/dynamic_generator/">Dynamic Generator</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-6" type="checkbox"/><label class="tocitem" for="menuitem-7-6"><span class="docs-label">Service</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AGC/">AGC</a></li><li><a class="tocitem" href="../../model_library/generated_StaticReserveNonSpinning/">StaticReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_VariableReserveNonSpinning/">VariableReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_Transfer/">Transfer</a></li><li><a class="tocitem" href="../../model_library/reserves/">Reserves</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-7" type="checkbox"/><label class="tocitem" for="menuitem-7-7"><span class="docs-label">Branch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Line/">Line</a></li><li><a class="tocitem" href="../../model_library/generated_MonitoredLine/">MonitoredLine</a></li><li><a class="tocitem" href="../../model_library/generated_PhaseShiftingTransformer/">PhaseShiftingTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_TapTransformer/">TapTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_Transformer2W/">Transformer2W</a></li><li><a class="tocitem" href="../../model_library/generated_HVDCLine/">HVDCLine</a></li><li><a class="tocitem" href="../../model_library/generated_VSCDCLine/">VSCDCLine</a></li><li><a class="tocitem" href="../../model_library/dynamic_branch/">Dynamic Lines</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-8" type="checkbox"/><label class="tocitem" for="menuitem-7-8"><span class="docs-label">DynamicGeneratorComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AVR/">AVR</a></li><li><a class="tocitem" href="../../model_library/generated_Machine/">Machine</a></li><li><a class="tocitem" href="../../model_library/generated_PSS/">PSS</a></li><li><a class="tocitem" href="../../model_library/generated_Shaft/">Shaft</a></li><li><a class="tocitem" href="../../model_library/generated_TurbineGov/">TurbineGov</a></li></ul></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Modeler Guide</a></li><li class="is-active"><a href>Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/master/docs/src/modeler_guide/power_flow.jl" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Power-Flow"><a class="docs-heading-anchor" href="#Power-Flow">Power Flow</a><a id="Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Flow" title="Permalink"></a></h1><p><code>PowerSystems.jl</code> provides the capability to run a power flow with the intention of providing a valid initial AC operating point to the system.</p><p>The power flow tool is not meant for analytics where the principal goal is to determine if the system has settings that produce a feasible AC solution. This power flow routine does not check for reactive power limits or other limiting mechanisms in the grid, and can therefore be used to check for solver convergence - making no guarantees of the solution feasibility.</p><p>The power flow solver uses <a href="https://github.com/JuliaNLSolvers/NLsolve.jl">NLsolve.jl</a> under the hood and takes any keyword argument accepted by NLsolve. The solver uses the current operating point in the buses to provide the initial guess.</p><p><strong>Limitations</strong>: The PowerFlow solver doesn&#39;t support systems with HVDC lines or Phase Shifting transformers yet. The power flow solver can&#39;t handle systems with islands.</p><p>Check section <a href="../../api/public/#pf">Power Flow</a> for detailed usage instructions</p><pre><code class="language-julia">using PowerSystems
const PSY = PowerSystems

system_data = System(joinpath(DATA_DIR, &quot;matpower/case14.m&quot;))</code></pre><h1>System</h1>
<p><b>Base Power</b>: 100.0</p>
<h2>Components</h2>
<p><b>Num components</b>: 73</p>
<table class="data-frame"><thead><tr><th></th><th>ConcreteType</th><th>SuperTypes</th><th>Count</th></tr><tr><th></th><th>String</th><th>String</th><th>Int64</th></tr></thead><tbody><p>9 rows × 3 columns</p><tr><th>1</th><td>Arc</td><td>Topology &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>20</td></tr><tr><th>2</th><td>Area</td><td>AggregationTopology &lt;: Topology &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>1</td></tr><tr><th>3</th><td>Bus</td><td>Topology &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>14</td></tr><tr><th>4</th><td>FixedAdmittance</td><td>ElectricLoad &lt;: StaticInjection &lt;: Device &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>1</td></tr><tr><th>5</th><td>Line</td><td>ACBranch &lt;: Branch &lt;: Device &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>17</td></tr><tr><th>6</th><td>LoadZone</td><td>AggregationTopology &lt;: Topology &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>1</td></tr><tr><th>7</th><td>PowerLoad</td><td>StaticLoad &lt;: ElectricLoad &lt;: StaticInjection &lt;: Device &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>11</td></tr><tr><th>8</th><td>TapTransformer</td><td>ACBranch &lt;: Branch &lt;: Device &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>3</td></tr><tr><th>9</th><td>ThermalStandard</td><td>ThermalGen &lt;: Generator &lt;: StaticInjection &lt;: Device &lt;: Component &lt;: InfrastructureSystemsComponent &lt;: InfrastructureSystemsType &lt;: Any</td><td>5</td></tr></tbody></table>

<h2>TimeSeriesContainer</h2>
<p><b>Components with time series data</b>: 0</p>
<p><b>Total StaticTimeSeries</b>: 0</p>
<p><b>Total Forecasts</b>: 0</p>
<p><b>Resolution</b>: 0 seconds</p>
<p><code>PowerSystems.jl</code> has two modes of using the power flow solver.</p><ol><li><p>Solving the power flow for the current operating point in the system. Takes the data in the buses, the <code>active_power</code> and <code>reactive_power</code> fields in the static injection devices. Returns a dictionary with results in a DataFrame that can be exported or manipulated as needed.</p></li><li><p>Solves the power flow and updated the devices in the system to the operating condition. This model will update the values of magnitudes and angles in the system&#39;s buses. It also updates the active and reactive power flows in the branches and devices connected to PV buses. This utility is useful to initialize systems before serializing or checking the addition of new devices is still AC feasible.</p></li></ol><p>Solving the power  flow with mode 1:</p><pre><code class="language-">results = solve_powerflow(system_data)
results[&quot;bus_results&quot;]</code></pre><p>Solving the power  flow with mode 2:</p><p>Before running the power flow command these are the values of the voltages:</p><pre><code class="language-">for b in get_components(Bus, system_data)
    println(&quot;$(get_name(b)) - Magnitude $(get_magnitude(b)) - Angle (rad) $(get_angle(b))&quot;)
end</code></pre><p><a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a> return true or false to signal the successful result of the power flow. This enables the integration of a power flow into functions and use the return as check. For instance, initializing dynamic simulations. Also, because <a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a> uses <a href="https://github.com/JuliaNLSolvers/NLsolve.jl">NLsolve.jl</a> all the parameters used for NLsolve are also available for <a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a></p><pre><code class="language-">solve_powerflow!(system_data; finite_diff = true, method = :newton)</code></pre><p>After running the power flow command this are the values of the voltages:</p><pre><code class="language-">for b in get_components(Bus, system_data)
    println(&quot;$(get_name(b)) - Magnitude $(get_magnitude(b)) - Angle (rad) $(get_angle(b))&quot;)
end</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_parsing/">« Parsing</a><a class="docs-footer-nextpage" href="../../model_developer_guide/extending_parsing/">Extending Parsing »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Tuesday 11 May 2021 20:38">Tuesday 11 May 2021</span>. Using Julia version 1.6.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
